<!doctype html>
<html lang="en">
  <head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <title>Fire Alarm Servicing: How Often and What Is Checked — Compliar</title>
    <meta name="description" content="How often a fire alarm should be serviced under BS 5839-1:2025, what a service visit covers, the user&#x27;s weekly test and logbook, and how to handle false alarms." />
    <link rel="canonical" href="https://compliar.co.uk/fire-alarm-servicing-guide/" />
    <meta name="theme-color" content="#1B2430" />
    <meta property="og:type" content="article" />
    <meta property="og:site_name" content="Compliar" />
    <meta property="og:title" content="Fire Alarm Servicing: How Often and What Is Checked — Compliar" />
    <meta property="og:description" content="How often a fire alarm should be serviced under BS 5839-1:2025, what a service visit covers, the user&#x27;s weekly test and logbook, and how to handle false alarms." />
    <meta property="og:url" content="https://compliar.co.uk/fire-alarm-servicing-guide/" />
    <meta property="og:image" content="https://compliar.co.uk/og.png" />
    <meta property="og:image:width" content="1200" />
    <meta property="og:image:height" content="630" />
    <meta
      property="og:image:alt"
      content="Compliar — software for fire, security and electrical contractors"
    />
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="Fire Alarm Servicing: How Often and What Is Checked — Compliar" />
    <meta name="twitter:description" content="How often a fire alarm should be serviced under BS 5839-1:2025, what a service visit covers, the user&#x27;s weekly test and logbook, and how to handle false alarms." />
    <meta name="twitter:image" content="https://compliar.co.uk/og.png" />
    <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 24 24'%3E%3Crect width='24' height='24' rx='5' fill='%231B2430'/%3E%3Cpath d='M20 4H8L4 8V16L8 20H20V16H10L8 14V10L10 8H20V4Z' fill='%23E07B39'/%3E%3C/svg%3E" />
    <script type="application/ld+json">
      [
        {
          "@context": "https://schema.org",
          "@type": "BreadcrumbList",
          "itemListElement": [
            {
              "@type": "ListItem",
              "position": 1,
              "name": "Compliar",
              "item": "https://compliar.co.uk/"
            },
            {
              "@type": "ListItem",
              "position": 2,
              "name": "Resources",
              "item": "https://compliar.co.uk/resources/"
            },
            {
              "@type": "ListItem",
              "position": 3,
              "name": "Fire alarm servicing guide",
              "item": "https://compliar.co.uk/fire-alarm-servicing-guide/"
            }
          ]
        },
        {
          "@context": "https://schema.org",
          "@type": "Article",
          "headline": "Fire alarm servicing: how often, and what is checked",
          "description": "How often a fire alarm should be serviced under BS 5839-1:2025, what a service visit covers, the user's weekly test and logbook, and how to handle false alarms.",
          "image": "https://compliar.co.uk/og.png",
          "inLanguage": "en-GB",
          "datePublished": "2026-10-22",
          "dateModified": "2026-10-22",
          "mainEntityOfPage": {
            "@type": "WebPage",
            "@id": "https://compliar.co.uk/fire-alarm-servicing-guide/"
          },
          "author": {
            "@type": "Organization",
            "name": "Compliar",
            "url": "https://compliar.co.uk/"
          },
          "publisher": {
            "@type": "Organization",
            "name": "Compliar",
            "url": "https://compliar.co.uk/"
          }
        },
        {
          "@context": "https://schema.org",
          "@type": "FAQPage",
          "mainEntity": [
            {
              "@type": "Question",
              "name": "How often should a fire alarm be serviced?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "BS 5839-1:2025 keeps the six-month cycle for the periodic inspection and test. A visit between five and seven months after the last one is no longer treated as non-compliant, and a risk assessment or the type of system can justify visiting more often."
              }
            },
            {
              "@type": "Question",
              "name": "Is every detector tested at every service visit?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "No. A proportion of devices is tested at each visit, chosen so that the whole system is covered across a twelve-month cycle. The sections and devices tested should be recorded on the certificate so the next visit carries on from there."
              }
            },
            {
              "@type": "Question",
              "name": "Who does the weekly fire alarm test?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "The responsible person for the building, or someone they nominate. They operate one manual call point each week, a different one each time, and record the result in the logbook."
              }
            },
            {
              "@type": "Question",
              "name": "Do false alarms have to be recorded?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Yes. Each false alarm should be logged with the date, device, cause and action taken, and BS 5839-1:2025 expects every one to be investigated. The servicing engineer reviews the pattern at each visit."
              }
            }
          ]
        }
      ]
    </script>
    <link rel="preconnect" href="https://fonts.googleapis.com" />
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
    <link
      href="https://fonts.googleapis.com/css2?family=Oswald:wght@500;700&amp;family=Inter:wght@400;500;600;700&amp;family=IBM+Plex+Mono:wght@400;500;600&amp;display=swap"
      rel="stylesheet"
    />
    <link rel="stylesheet" href="/site.css?v=e8b20ed9cec6" />
    <script src="/site.js" defer></script>
  </head>
  <body>
    <a class="skip-link" href="#main">Skip to content</a>
    <header class="nav">
      <div class="wrap nav-inner">
        <a class="brand" href="/" aria-label="Compliar home"
          ><svg width="26" height="26" viewBox="0 0 24 24" aria-hidden="true">
            <path
              d="M20 4H8L4 8V16L8 20H20V16H10L8 14V10L10 8H20V4Z"
              fill="#E07B39"
            /></svg
          >Compliar</a
        >
        <nav aria-label="Main navigation">
          <ul class="nav-links">
            <li><a href="/features/">Features</a></li>
            <li><a href="/pricing/">Pricing</a></li>
            <li><a href="/about/">About</a></li>
            <li><a href="/faqs/">FAQs</a></li>
            <li><a href="/resources/" aria-current="location">Resources</a></li>
          </ul>
        </nav>
        <div class="nav-cta">
          <a
            class="sign-in"
            href="https://app.compliar.co.uk"
            target="_blank"
            rel="noopener"
            >Sign in</a
          ><a class="btn btn-ghost-on-navy btn-sm nav-demo" href="/contact/"
            >Request a demo</a
          ><a class="btn btn-primary btn-sm" href="/contact/#free-trial"
            >Free trial</a
          >
        </div>
        <details class="mobile-menu">
          <summary aria-label="Toggle navigation menu">
            Menu <span aria-hidden="true">☰</span>
          </summary>
          <nav aria-label="Mobile navigation">
            <ul>
              <li><a href="/features/">Features</a></li>
              <li><a href="/pricing/">Pricing</a></li>
              <li><a href="/about/">About</a></li>
              <li><a href="/faqs/">FAQs</a></li>
              <li><a href="/resources/" aria-current="location">Resources</a></li>
              <li><a href="/contact/">Request a demo</a></li>
              <li><a href="/contact/#free-trial">Free trial</a></li>
              <li>
                <a
                  href="https://app.compliar.co.uk"
                  target="_blank"
                  rel="noopener"
                  >Sign in ↗</a
                >
              </li>
            </ul>
          </nav>
        </details>
      </div>
    </header>
        <main id="main">
      <section class="page-intro">
        <div class="wrap">
          <div class="crumbs">
            <a href="/">Compliar</a><i>/</i><a href="/resources/">Resources</a><i>/</i>Fire alarm servicing guide
          </div>
          <div class="eyebrow">Fire · Guide</div>
          <h1>Fire alarm servicing: how often, and what is checked</h1>
          <p>A plain guide to servicing under BS 5839-1:2025: the six-month visit, what the engineer actually looks at, who keeps the logbook and what to do about false alarms.</p>
        </div>
      </section>
      <section class="band">
        <div class="wrap">
          <div class="prose">
            <p><strong>General guidance only. Check the standard itself and take advice from your own competent person for the job in front of you.</strong> Last reviewed 22 October 2026.</p>
<h2>Two jobs, two people</h2>
<p>Keeping a fire alarm in working order is shared. The responsible person for the building (usually the owner, landlord or manager) looks after the day-to-day: the weekly test, the logbook and getting faults fixed. A competent servicing company, usually you, does the periodic inspection and test.</p>
<h2>How often does a fire alarm need servicing?</h2>
<p>BS 5839-1 expects a periodic inspection and test about every six months, and the 2025 edition keeps that cycle. What has changed is the wording around timing: a visit that lands between five and seven months after the last one no longer puts the system out of line with the standard. That gives you some room to schedule around access and shutdowns, but do not treat it as a reason to let visits drift.</p>
<h2>What a service visit covers</h2>
<p>The exact scope depends on the system, but a typical visit covers:</p>
<ul>
  <li>Reading the logbook and checking what has happened since the last visit: faults, false alarms, building changes and any work by other contractors.</li>
  <li>The control panel: a look at the display, the fault and event history, the clock and the indicators.</li>
  <li>The power supply and standby batteries, including the readings you record against the battery calculation.</li>
  <li>A sample of detectors and call points, operated and recorded, plus sounders, beacons, remote indicators and any interfaces such as door holders or links to a monitoring centre.</li>
  <li>Whether the zone plan and the cause and effect information still match the building.</li>
</ul>
<p>You do not test every device at every visit. A proportion is tested each time, chosen so that over a twelve-month cycle the whole system has been covered. Record which sections and devices were tested on the certificate so that next time you, or whoever follows you, can carry on from where you stopped. The 2025 edition also adds routine checks of remote indicators and visual alarm devices, and expects zone plans to be verified across the twelve months.</p>
<h2>What the 12-month cycle adds</h2>
<p>Think of the year as one programme rather than two separate visits. Planning the sample at the start of the contract is much easier than working out afterwards which devices have not been touched, and it is how anything that only falls due annually gets picked up.</p>
<h2>The user's weekly test and the logbook</h2>
<p>Between visits the responsible person operates one manual call point each week, using a different one each time so all of them are covered in rotation, at about the same time of day. The result and the call point used go in the logbook.</p>
<p>The logbook also records every fault and every false alarm. For each false alarm, note the date and time, the device and its location, the likely cause, what was happening in the area, what was done and whether the fire and rescue service attended. Under the 2025 edition any agreed variation from the standard also belongs in the logbook, which can be paper or digital.</p>
<h2>False alarm management</h2>
<p>BS 5839-1:2025 says every false alarm should be investigated and, where appropriate, acted on. The engineer should look at the pattern at each visit: repeated alarms from the same device, the same cause or the same time of day usually point to something that can be fixed, such as the wrong detector type for a kitchen, a dirty head or a door left open on steam.</p>
<p>The 2025 edition adds an annex on working out a false alarm rate and the point at which a closer investigation is needed. Read the annex itself for the figures rather than relying on rules of thumb from older editions.</p>
<p>If the system sends alarms to a monitoring centre, the false alarms matter even more, because repeated false calls can lead to a withdrawn response. Make sure the site knows who to ring before an alarm goes in.</p>
<h2>Putting it together</h2>
<ul>
  <li>Book the next visit before you leave the site, and aim for roughly six months, allowing the one-month tolerance either side only when you need it.</li>
  <li>Record the sections and devices tested, the battery readings and any defects on the certificate.</li>
  <li>Raise defects as quotes the same week, while the site still remembers the visit.</li>
</ul>
          </div>
        </div>
      </section>
      <section class="band faq" id="faq">
        <div class="wrap">
          <div class="section-head center">
            <div class="eyebrow">FAQ</div>
            <h2>Common questions</h2>
          </div>
          <div class="faq-list">
            <details class="faq-item">
              <summary>How often should a fire alarm be serviced?</summary>
              <p>BS 5839-1:2025 keeps the six-month cycle for the periodic inspection and test. A visit between five and seven months after the last one is no longer treated as non-compliant, and a risk assessment or the type of system can justify visiting more often.</p>
            </details>
            <details class="faq-item">
              <summary>Is every detector tested at every service visit?</summary>
              <p>No. A proportion of devices is tested at each visit, chosen so that the whole system is covered across a twelve-month cycle. The sections and devices tested should be recorded on the certificate so the next visit carries on from there.</p>
            </details>
            <details class="faq-item">
              <summary>Who does the weekly fire alarm test?</summary>
              <p>The responsible person for the building, or someone they nominate. They operate one manual call point each week, a different one each time, and record the result in the logbook.</p>
            </details>
            <details class="faq-item">
              <summary>Do false alarms have to be recorded?</summary>
              <p>Yes. Each false alarm should be logged with the date, device, cause and action taken, and BS 5839-1:2025 expects every one to be investigated. The servicing engineer reviews the pattern at each visit.</p>
            </details>
          </div>
        </div>
      </section>
      <section class="band">
        <div class="wrap">
          <div class="prose">
            <div class="eyebrow" style="color: var(--orange-deep)">In the app</div>
            <h2>How Compliar helps</h2>
<p>Compliar has a fire alarm periodic inspection and servicing certificate referenced to BS 5839-1:2025, with panel, power supply and battery readings and a standby battery capacity calculation on the same document. The certificate goes to your customer as a branded PDF.</p>
<ul>
  <li>Maintenance plans on a monthly, quarterly or six-monthly cycle, scheduled against the property, so a visit does not quietly slip past its interval (maintenance plans and scheduling are on Office seats and above).</li>
  <li>A digital fire safety logbook for each site, with categories for the weekly fire alarm test, false alarm activations and fire system work or visits, plus a printable QR label so your team can open the logbook on site.</li>
  <li>Defects raised against the failed device, turned into a quote in a click.</li>
  <li>A site status that turns amber or red when servicing is due or overdue.</li>
</ul>
            <div class="more-links">
              <a href="/fire-alarm-categories-explained/">Fire alarm categories explained</a>
              <a href="/emergency-lighting-testing-guide/">Emergency lighting testing guide</a>
              <a href="/fire-alarm-battery-calculator/">Fire alarm battery calculator</a>
              <a href="/fire-alarm-certificate-software/">Fire alarm certificate software</a>
            </div>
          </div>
        </div>
      </section>
      <section class="final-cta band">
        <div class="wrap">
          <h2>Less paperwork. More progress.</h2>
          <p>Try Compliar free for 30 days. No card required.</p>
          <div class="final-ctas">
            <a class="btn btn-primary" href="/contact/#free-trial">Start your free trial</a
            ><a class="btn btn-ghost-on-navy" href="/contact/">Arrange a demo</a>
          </div>
        </div>
      </section>
    </main>
    <footer>
      <div class="wrap foot-grid">
        <div>
          <a class="foot-brand" href="/"
            ><svg width="26" height="26" viewBox="0 0 24 24" aria-hidden="true">
              <path
                d="M20 4H8L4 8V16L8 20H20V16H10L8 14V10L10 8H20V4Z"
                fill="#E07B39"
              /></svg
            >Compliar</a
          >
          <p class="footer-intro">
            Less admin. More time for the job.<br />Built for UK fire, security
            &amp; electrical contractors.
          </p>
        </div>
        <div class="foot-col">
          <h2>Explore</h2>
          <ul>
            <li><a href="/getting-started/">Getting started</a></li>
            <li><a href="/features/">Features</a></li>
            <li><a href="/pricing/">Pricing</a></li>
            <li><a href="/about/">About</a></li>
            <li><a href="/faqs/">FAQs</a></li>
            <li><a href="/resources/">Resources</a></li>
          </ul>
        </div>
        <div class="foot-col">
          <h2>Guides &amp; tools</h2>
          <ul>
            <li>
              <a href="/fire-alarm-battery-calculator/">Battery calculator</a>
            </li>
            <li>
              <a href="/fire-alarm-certificate-software/"
                >Fire alarm certificates</a
              >
            </li>
            <li>
              <a href="/eicr-and-electrical-certificate-software/"
                >Electrical certificates</a
              >
            </li>
          </ul>
        </div>
        <div class="foot-col">
          <h2>Legal</h2>
          <ul>
            <li><a href="/terms/">Terms of service</a></li>
            <li><a href="/privacy/">Privacy notice</a></li>
            <li><a href="/cookies/">Cookies</a></li>
          </ul>
        </div>
        <div class="foot-col">
          <h2>Let's talk</h2>
          <ul>
            <li>
              <a href="mailto:enquiry@compliar.co.uk">enquiry@compliar.co.uk</a>
            </li>
            <li>
              <a href="/contact/">Contact &amp; demos ↗</a>
            </li>
          </ul>
        </div>
      </div>
      <div class="wrap foot-bottom">
        <span>© 2026 COMPLIAR LTD · Built in the UK</span
        ><span
          >COMPLIAR LTD is registered in England and Wales, company number 17519777. Registered
          office: 11 Wakefield Drive, Endmoor, Kendal, LA8 0BF. ICO registration ZC278853.</span
        >
      </div>
    </footer>
      <!-- Cloudflare Web Analytics --><script defer src="https://static.cloudflareinsights.com/beacon.min.js" data-cf-beacon='{"token": "abdf47c963bb43d086fd6fa762c45059"}'></script><!-- End Cloudflare Web Analytics -->
</body>
</html>
